---
name: openstudio-ventilation-editor
description: Edit minimum/maximum outdoor-air flow, OA schedule references and ZoneSum demand-controlled ventilation in place on an existing direct air-loop OA system. Preserve zone OA definitions, People, schedules, sizing, economizer, topology and handles.
metadata:
  version: 0.2.0
---

## Core preflight

Before using this capability, locate the active OpenStudio SI core plugin via
its `delegated-nlr-modeling` skill in this session. Use host Python to run
`<core-plugin-root>/skills/setup-openstudio-si/scripts/doctor_runtime.py --core-metadata`.
Require `ok: true`, `plugin_version` >=0.5.0 <0.6.0, and
`plugin_contract_version` 6.0. If the core plugin is missing
or incompatible, stop the covered HVAC workflow and ask the user to enable
or update it. Do not draft a replacement SDK script.

Local topology inspection and bundled SDK edits use this disk check and the owning
skill's local OpenStudio preflight. A live OpenStudio SI MCP connection is required
for simulation and results. For those steps, use `runtime_plugin_compatibility`
to verify the connected core plugin and runtime are both >=0.5.0 <0.6.0 and
declare the compatible contract. Keep the existing provider-selection rules.

If inventory or preflight returns `status: requires_preparation`, run this bundled
operation through the verified CLI before any modeling plan:

```text
<verified-cli> execute_python_script <skill>/scripts/prepare_model.py --input <original.osm> --output <new-prepared.osm> --report <new-preparation.json>
```

Store its `state_patch` and original → prepared `lineage` in workflow state. Use
`output_model_path` for a fresh inventory and preflight; never reuse the blocked
plan or write an ad hoc normalizer. `already_current` reuses the input and writes
no model. Invalid current-version references require diagnosis rather than
manufactured repair. See [model preparation](../../sdk/references/model_preparation.md).

These script paths are fixed launchers into the installed plugin's shared `sdk/`
library. Keep the complete plugin together when copying or distributing it. A
`plugin_incomplete` result requires restoring the complete plugin; do not search
for another SDK library or generate a replacement script. Setup remains the
usual plugin installation plus this skill's doctor.

Unexpected execution failures route to `report-openstudio-failure` before
recovery; pass any `failure_receipt`. Expected readiness/input questions,
including `requires_preparation`, do not submit.

Prefer configured, compatible NLR through `delegated-nlr-modeling`. After a local
provider selection/transition, run `scripts/doctor.py` with host Python 3.10+ and
use the verified exact-release OpenStudio executable. Resolve scripts beside this
SKILL.md (Claude: `${CLAUDE_SKILL_DIR}`); the entrypoint also guards the SDK version.

Use this independent operation on one explicitly selected unsplit air loop with
an existing uniquely owned direct OA system. Read [the contract](../../sdk/references/ventilation.md)
and [schema](../../sdk/references/ventilation.schema.json). Inventory first:

```text
<verified-cli> execute_python_script <skill>/scripts/edit_ventilation.py --input <input.osm> --report <inventory.json>
<verified-cli> execute_python_script <skill>/scripts/edit_ventilation.py --input <input.osm> --config <config.json> --report <plan.json>
```

Ask only for missing choices. Show the effective before/after flow limits, DCV,
schedule roles/ranges, nominal zone OA, occupancy inputs, sizing and warnings.
The user chooses explicit settings; preserve all omitted values. Enabling DCV
does not authorize resetting the controller minimum to zero, clearing a fraction
schedule, changing OA methods, zone definitions or sizing. Review `dcv_effective`
and `dcv_floor` in the impact: a verified fixed floor at/above nominal design OA
sets false and states that DCV cannot reduce OA, with an explicit flow change
needed (for example `minimum_flow_m3_s: 0`). Partial/uncertain floors keep qualified
warnings. OpenStudio can translate a retained Autosize minimum to zero with DCV;
report that verified translated value instead of calling Autosize ineffective.
Null effectiveness does not establish a benefit. Preserve prior authorization;
no defaults profile or blanket approval is required.

DCV toggles require an existing `ZoneSum` mechanical-ventilation controller.
Other retained methods can receive flow/schedule edits, but VRP, CO2/IAQ methods
and template/code policy require separate coverage. Schedule selectors reference
existing typed Constant/Ruleset schedules whose values are all in [0,1]. Null
explicitly clears that controller reference; it does not delete the schedule.
Prepare schedule contents/type limits separately; this operation changes neither.
Minimum flow schedule multiplies the controller floor; minimum fraction acts on
current supply flow. Maximum fraction can cap the ventilation request. Avoid
presenting these as interchangeable occupancy schedules.

Discuss `simulation_ready: false` warnings before simulation: contradictory/zero
caps, unverified occupancy/OA schedules, 100% OA with minimum-OA sizing, fixed
airflow/sizing conflicts, or an enabled economizer lacking a verified mixed-air
temperature setpoint. A ready edit can still be copied with those warnings; do
not promise ventilation compliance, automatic resizing or annual savings.

```text
<verified-cli> execute_python_script <skill>/scripts/edit_ventilation.py --plan <plan.json> --report <apply.json>
```

Apply an unchanged ready plan. The transaction rechecks source/resource hashes,
edits existing controller fields, reloads, independently verifies the requested
values and all protected objects/connections, then translates to EnergyPlus
before publishing a copied model. It preserves controller/MV/OA-system identities,
incoming references, zone OA and People, schedule objects, sizing, economizer and
equipment order. Report paths, before/after values and warnings; carry the OSM and
`<stem>/` companion together and honor `requires_companion_workflow`.

Use `openstudio-economizer-editor` for economizer settings. Use `openstudio-outdoor-air-connector` for direct OA/recovery attachment and
`openstudio-heat-recovery-editor` for existing recovery performance/control edits.
Shared/dedicated OA, ventilation-method redesign and zone/load editing need
separate coverage. Report covered failures without drafting a
substitute script. Sizing, simulation and results use the selected provider.

## Energy code values

Applies only when the user asks for code-compliant or code-minimum values or names a standard (for example "per 90.1-2019"); otherwise keep the behavior above. Load `query-energy-standards` to look up ASHRAE 62.1 ventilation rates by space type (`level_3_ventilation_62_1_<year>`) when the user asks for code-based minimum outdoor-air flow. Convert per-person and per-area rates to the flow inputs this skill takes using the model's occupancy and floor area, and record the calculation. Zone OA definitions stay unchanged unless the user asks otherwise. Confirm `standard`, `template`, `climate_zone` and `path` with the user instead of assuming them, and record the source of each value used. If the `building_energy_standards` tools are unavailable or return no matching row, say so and ask the user for the value; never invent a code value.
