---
name: openstudio-water-coil-connector
description: Attach a water coil at an air loop supply outlet, migrate its plant connection, or relocate an existing main-supply water coil to a selected supply outlet while retaining coil and controller identity.
metadata:
  version: 0.4.2
---

If inventory or preflight returns `status: requires_preparation`, run this bundled
operation through the verified CLI before any modeling plan:

```text
<verified-cli> execute_python_script <skill>/scripts/prepare_model.py --input <original.osm> --output <new-prepared.osm> --report <new-preparation.json>
```

Store its `state_patch` and original → prepared `lineage` in workflow state. Use
`output_model_path` for a fresh inventory and preflight; never reuse the blocked
plan or write an ad hoc normalizer. `already_current` reuses the input and writes
no model. Invalid current-version references require diagnosis rather than
manufactured repair. See [model preparation](../../sdk/references/model_preparation.md).

These script paths are fixed launchers into the installed plugin's shared `sdk/`
library. Keep the complete plugin together when copying or distributing it. A
`plugin_incomplete` result requires restoring the complete plugin; do not search
for another SDK library or generate a replacement script. Setup remains the
usual plugin installation plus this skill's doctor.

Unexpected execution failures route to `report-openstudio-failure` before
recovery; pass any `failure_receipt`. Expected readiness/input questions,
including `requires_preparation`, do not submit.

Prefer configured, compatible NLR through `delegated-nlr-modeling`. After selecting
or transitioning to local SDK work, run `scripts/doctor.py` with host Python 3.10+
and use its verified pinned-release OpenStudio executable. Resolve files beside
this SKILL.md (Claude: `${CLAUDE_SKILL_DIR}`); the entrypoint guards the SDK too.

Use [the attachment and migration contract](../../sdk/references/water_coil_connection.md).
Settings changes to an existing coil, including name, availability, Autosize resets
and controller settings, use `openstudio-water-coil-editor` in place.

Attachment requires an explicitly selected air loop, main-supply outlet node,
compatible existing plant, coil name, availability schedule, cooling design conditions,
autosizing decision and controller settings. Only the air loop's supply outlet is
supported; interior and inlet nodes remain
unready even with a Temperature setpoint manager. The outlet must already have
a Temperature setpoint manager. The coil is inserted immediately upstream of it.
Use `openstudio-plant-loop-creator` for a requested new plant, then pass its copied
output and plant handle here. This module connects plant demand and air supply;
it does not create plants or change the system's sizing/terminal strategy.

Heating attachment uses the UA method. Its four rated temperatures are optional
nominal-rating metadata, not operating design conditions; omitted fields retain
pinned SDK defaults shown in the plan. Review `impact.rating_usage` and the full
`assumption_review` so the user sees that plant/air-system sizing governs the coil.
Do not solicit these temperatures as required design choices. Input relationship
checks still apply. Cooling design inputs remain required.

For `operation: migrate_plant`, select the existing coil and destination plant,
and explicitly choose `sizing: Autosize`. The source coil must occupy a dedicated
single-coil demand branch and use Temperature/Flow control with matching action
and zero minimum flow. Both plants must use water. The destination requires supply
equipment, a pump, outlet setpoint control and compatible design temperatures.
Review both plant temperatures, sizing resets, affected zones and
`source_plant_remaining_coil_count` in `impact`. A zero count warns that source
equipment/pumps remain with their current sizing settings. Other demand equipment
is counted separately, so a plant serving other loads is not called unserved.
Review retention/cleanup with the user; `openstudio-hvac-remover` currently excludes
plant deletion, and migration does not authorize it. Active fixed cooling water
design temperatures or NominalCapacity heating rated temperatures stay unchanged.
If they differ from the destination, review `retained_water_rating_mismatches` and
use `openstudio-water-coil-editor` for explicitly selected follow-up rating changes
on the copied output before sizing when needed. UA metadata and Autosize cooling
inlet temperatures do not produce this active-rating follow-up warning.
Coil, controller, air nodes, metadata and incoming coil/controller references
retain their handles. Water nodes and demand connection handles may change;
external references to the removed water nodes block the move. Existing branches
and air-system settings remain protected; the source plant is retained even if unused.
Create a requested destination with the plant-loop skill first. This operation
does not resize the plant or certify performance; request sizing separately.

For `operation: relocate_air`, select the existing coil, destination air loop and
its supply outlet, with explicit `sizing: Autosize`. Both loops must have unsplit
main supply paths; the destination must have existing supply equipment and a
Temperature setpoint manager at the outlet. The coil moves immediately upstream
of that outlet. Coil/controller identities, plant branch, water nodes, metadata,
availability and rating inputs remain; sizing/controller maximum flow reset to
Autosize and the sensor follows the new outlet. One old interior air node is
removed when the vacated location is merged; external dependencies on source
interior nodes block preflight. Review affected zones on both loops, changed
equipment order, node/connection identity changes and retained air-system sizing.
Review `impact.before_control` and `impact.after_control`: they report the fan
position and translated control reference. Moving from before the fan to the
supply outlet changes draw-through to blow-through and replaces MixedAir fan-heat
compensation with direct supply-outlet control. This can change sizing/operation.
Zone assignments and terminals are unchanged. Request sizing separately and
review conditioning on both loops; relocation can remove source conditioning.

Heating-water to electric class conversion uses `openstudio-coil-replacer` with
explicit efficiency and preserved temperature control. Other conversions and OA-stream,
unitary or terminal coils need separate coverage. Same-class replacement is not
exported; the earlier clone/reconnect primitive remains internal.

```text
<verified-cli> execute_python_script <skill>/scripts/connect_water_coil.py --input <input.osm> --report <inventory.json>
<verified-cli> execute_python_script <skill>/scripts/connect_water_coil.py --input <input.osm> --config <config.json> --report <plan.json>
<verified-cli> execute_python_script <skill>/scripts/connect_water_coil.py --plan <plan.json> --report <apply.json>
```

Collect missing choices instead of adopting an unrequested prototype profile.
User-specified targets/settings authorize those changes; preserve authorization.
Present placement, plant, design conditions, controller settings, autosizing and
identity changes when review is needed. Apply only an unchanged ready plan.

The script finalizes controller action, flow limits, convergence and sensor/
actuator nodes after both connections. It reloads the model, checks original
objects/topology, controller ownership/settings and EnergyPlus translation before
publishing a new copy. Do not substitute an ad hoc script for a covered failure.
Return output/report paths and the resulting coil/controller handles. Keep the OSM with its
`<stem>/` companion and honor `requires_companion_workflow`. Hand sizing or system
performance assessment to the selected simulation provider separately.
